# Pre-registered prediction: Elia's new imbalance-price formula, first post-reform window

Frozen before the planned go-live of the new Belgian imbalance-price formula (24 Nov 2026 10:00 CET,
subject to CREG approval). Generated by `scripts/research/preregistration_new_formula.py` from `data/public`
(Elia Open Data and Energy-Charts day-ahead prices, both CC BY 4.0). The git history of this file is the time stamp.

- Window W1: 2026-11-24 10:00 to 2027-02-01 00:00 Europe/Brussels (69 days).
- Analogue pool: 60 days of Elia's simulated new-formula prices (Jan-Feb 2026) and 62 days of Nov-Dec 2025 repriced under the new formula (reconstruction, quantile-mapped onto Elia's simulation).
- Method: 2000 block-bootstrap windows (7-day blocks of whole days), seed 20261124.

## Decision statistics (90 % intervals)

| Statistic of the new-formula quarter-hour price in W1 | 5 % | median | 95 % |
| --- | ---: | ---: | ---: |
| Mean of imbalance minus day-ahead price (EUR/MWh) | -8.2 | -2.1 | 4.3 |
| Standard deviation of imbalance minus day-ahead (EUR/MWh) | 54.5 | 66.9 | 81.0 |
| 1st percentile of imbalance minus day-ahead (EUR/MWh) | -181.5 | -140.3 | -116.0 |
| 99th percentile of imbalance minus day-ahead (EUR/MWh) | 180.3 | 221.7 | 282.0 |
| Share of quarter-hours with a negative imbalance price | 0.024 | 0.040 | 0.061 |

## For information (not part of the decision rule)

| Statistic | 5 % | median | 95 % |
| --- | ---: | ---: | ---: |
| Mean imbalance price (EUR/MWh) | 76.4 | 89.6 | 101.9 |
| Standard deviation of the imbalance price (EUR/MWh) | 60.1 | 73.5 | 87.8 |
| 1st percentile of the imbalance price (EUR/MWh) | -120.6 | -82.3 | -42.5 |
| 99th percentile of the imbalance price (EUR/MWh) | 271.4 | 329.4 | 412.2 |
| Perfect-foresight value, 1 MW / 2 MWh (EUR/MW/yr, daily SOC reset) | 162,454.5 | 192,588.6 | 226,977.7 |

## Decision rule

H0 holds if at least 4 of the 5 decision statistics of the realised W1 data fall inside their 90 % intervals.
A failure is itself a finding: it means market parties responded to the new price beyond the first-order
counterfactual that both Elia's simulation and this repository assume.

## What the intervals do not include

- level shifts between the analogue months and W1 beyond what the day-ahead spread removes;
- behavioural responses of BRPs and BSPs to the new price (that is what H0 tests);
- a go-live slip: if the formula does not go live on 24 Nov 2026, W1 starts at the actual go-live.

Evaluate after W1 with `python scripts/research/preregistration_new_formula.py --evaluate`.
